<!DOCTYPE html>
<html class="writer-html5" lang="en" data-content_root="../../../">
<head>
  <meta charset="utf-8" /><meta name="viewport" content="width=device-width, initial-scale=1" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>caseformat &mdash; MATPOWER Documentation 8.1 documentation</title>
      <link rel="stylesheet" type="text/css" href="../../../_static/pygments.css?v=80d5e7a1" />
      <link rel="stylesheet" type="text/css" href="../../../_static/css/theme.css?v=19f00094" />
      <link rel="stylesheet" type="text/css" href="../../../_static/tabs.css?v=a5c4661c" />
      <link rel="stylesheet" type="text/css" href="../../../_static/css/matpower.css?v=f6466fd7" />

  
  <!--[if lt IE 9]>
    <script src="../../../_static/js/html5shiv.min.js"></script>
  <![endif]-->
  
        <script src="../../../_static/jquery.js?v=5d32c60e"></script>
        <script src="../../../_static/_sphinx_javascript_frameworks_compat.js?v=2cd50e6c"></script>
        <script src="../../../_static/documentation_options.js?v=1f41a3ab"></script>
        <script src="../../../_static/doctools.js?v=888ff710"></script>
        <script src="../../../_static/sphinx_highlight.js?v=dc90522c"></script>
    <script src="../../../_static/js/theme.js"></script>
    <link rel="index" title="Index" href="../../../genindex.html" />
    <link rel="search" title="Search" href="../../../search.html" />
    <link rel="next" title="cdf2mpc" href="cdf2mpc.html" />
    <link rel="prev" title="runopf_w_res" href="runopf_w_res.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search"  style="background: #568085" >

          
          
          <a href="../../../index.html" class="icon icon-home">
            MATPOWER Documentation
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../../../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <p class="caption" role="heading"><span class="caption-text">Home</span></p>
<ul>
<li class="toctree-l1"><a class="reference external" href="https://matpower.org">matpower.org</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">Get Started</span></p>
<ul>
<li class="toctree-l1"><a class="reference external" href="https://matpower.org/about/get-started/">Get Started</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">Manuals</span></p>
<ul class="current">
<li class="toctree-l1"><a class="reference internal" href="../../../users-manual/index.html"><span class="raw-html">M<span style="font-size:smaller">ATPOWER</span></span> User’s Manual</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../dev-manual/index.html"><span class="raw-html">M<span style="font-size:smaller">ATPOWER</span></span> Developer’s Manual</a></li>
<li class="toctree-l1 current"><a class="reference internal" href="../../index.html"><span class="raw-html">M<span style="font-size:smaller">ATPOWER</span></span> Reference Manual</a><ul class="current">
<li class="toctree-l2"><a class="reference internal" href="../../introduction.html">1. Introduction</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../functions/index.html">2. Functions</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../classes/index.html">3. Classes</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../tests/index.html">4. Tests</a></li>
<li class="toctree-l2 current"><a class="reference internal" href="../index.html">5. Legacy</a><ul class="current">
<li class="toctree-l3"><a class="reference internal" href="../index.html#legacy-class">5.1. Legacy Class</a></li>
<li class="toctree-l3 current"><a class="reference internal" href="../index.html#legacy-functions">5.2. Legacy Functions</a><ul class="current">
<li class="toctree-l4"><a class="reference internal" href="../index.html#top-level-simulation-functions">Top-Level Simulation Functions</a></li>
<li class="toctree-l4 current"><a class="reference internal" href="../index.html#input-output-functions">Input/Output Functions</a></li>
<li class="toctree-l4"><a class="reference internal" href="../index.html#data-conversion-functions">Data Conversion Functions</a></li>
<li class="toctree-l4"><a class="reference internal" href="../index.html#power-flow-functions">Power Flow Functions</a></li>
<li class="toctree-l4"><a class="reference internal" href="../index.html#continuation-power-flow-functions">Continuation Power Flow Functions</a></li>
<li class="toctree-l4"><a class="reference internal" href="../index.html#opf-and-wrapper-functions">OPF and Wrapper Functions</a></li>
<li class="toctree-l4"><a class="reference internal" href="../index.html#other-opf-functions">Other OPF Functions</a></li>
<li class="toctree-l4"><a class="reference internal" href="../index.html#opf-user-callback-functions">OPF User Callback Functions</a></li>
<li class="toctree-l4"><a class="reference internal" href="../index.html#power-flow-derivative-functions">Power Flow Derivative Functions</a></li>
<li class="toctree-l4"><a class="reference internal" href="../index.html#lp-qp-milp-miqp-solver-functions">LP, QP, MILP &amp; MIQP Solver Functions</a></li>
<li class="toctree-l4"><a class="reference internal" href="../index.html#matrix-building-functions">Matrix Building Functions</a></li>
<li class="toctree-l4"><a class="reference internal" href="../index.html#utility-functions">Utility Functions</a></li>
<li class="toctree-l4"><a class="reference internal" href="../index.html#private-feature-detection-functions">Private Feature Detection Functions</a></li>
<li class="toctree-l4"><a class="reference internal" href="../index.html#other-functions">Other Functions</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="../index.html#legacy-tests">5.3. Legacy Tests</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../../previous.html">6. Previous Versions</a></li>
</ul>
</li>
</ul>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../../../mptest/index.html">MP-Test User’s Manual</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../mips/index.html">MIPS User’s Manual</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../mpom/index.html"><span class="raw-html">MP-Opt-Model</span> User’s Manual</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../most/index.html">MOST User’s Manual</a></li>
</ul>
<ul>
<li class="toctree-l1"><a class="reference external" href="https://matpower.org/doc/manuals/">All Legacy PDF Manuals</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">How To Guides</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../../../howto/element.html">How to Create a New Element Type</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../howto/add-constraint.html">How to Add an OPF Constraint</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../howto/extension.html">How to Create an Extension</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../howto/three-phase.html">How to Run a Three-Phase Power Flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../howto/builddocs.html">How to Build the Documentation</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">Tech Notes</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../../../tech-notes.html"><span class="raw-html">M<span style="font-size:smaller">ATPOWER</span></span> Technical Notes</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">Other Links</span></p>
<ul>
<li class="toctree-l1"><a class="reference external" href="https://matpower.org/sponsor">Donate</a></li>
<li class="toctree-l1"><a class="reference external" href="https://matpower.org/download">Downloads</a></li>
<li class="toctree-l1"><a class="reference external" href="http://github.com/MATPOWER/matpower">GitHub Project</a></li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu"  style="background: #568085" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../../../index.html">MATPOWER Documentation</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="../../../index.html" class="icon icon-home" aria-label="Home"></a></li>
          <li class="breadcrumb-item"><a href="../../index.html"><span class="raw-html">M<span style="font-size:smaller">ATPOWER</span></span> Reference Manual</a></li>
          <li class="breadcrumb-item"><a href="../index.html"><span class="section-number">5. </span>Legacy</a></li>
      <li class="breadcrumb-item active">caseformat</li>
      <li class="wy-breadcrumbs-aside">
            <a href="../../../_sources/ref-manual/legacy/functions/caseformat.rst.txt" rel="nofollow"> View page source</a>
      </li>
  </ul><div class="rst-breadcrumbs-buttons" role="navigation" aria-label="Sequential page navigation">
        <a href="runopf_w_res.html" class="btn btn-neutral float-left" title="runopf_w_res" accesskey="p"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
        <a href="cdf2mpc.html" class="btn btn-neutral float-right" title="cdf2mpc" accesskey="n">Next <span class="fa fa-arrow-circle-right" aria-hidden="true"></span></a>
  </div>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <p><span class="raw-html"><div style="float: right"><a href="https://github.com/MATPOWER/matpower/blob/master/lib/caseformat.m" target=_blank><svg height="32" aria-hidden="true" viewBox="0 0 16 16" version="1.1" width="32" data-view-component="true" class="octicon octicon-mark-github v-align-middle color-fg-default"><path d="M8 0c4.42 0 8 3.58 8 8a8.013 8.013 0 0 1-5.45 7.59c-.4.08-.55-.17-.55-.38 0-.27.01-1.13.01-2.2 0-.75-.25-1.23-.54-1.48 1.78-.2 3.65-.88 3.65-3.95 0-.88-.31-1.59-.82-2.15.08-.2.36-1.02-.08-2.12 0 0-.67-.22-2.2.82-.64-.18-1.32-.27-2-.27-.68 0-1.36.09-2 .27-1.53-1.03-2.2-.82-2.2-.82-.44 1.1-.16 1.92-.08 2.12-.51.56-.82 1.28-.82 2.15 0 3.06 1.86 3.75 3.64 3.95-.23.2-.44.55-.51 1.07-.46.21-1.61.55-2.33-.66-.15-.24-.6-.83-1.23-.82-.67.01-.27.38.01.53.34.19.73.9.82 1.13.16.45.68 1.31 2.69.94 0 .67.01 1.3.01 1.49 0 .21-.15.45-.55.38A7.995 7.995 0 0 1 0 8c0-4.42 3.58-8 8-8Z"></path></svg></a></div></span></p>
<section id="caseformat">
<h1>caseformat<a class="headerlink" href="#caseformat" title="Link to this heading"></a></h1>
<dl class="mat script">
<dt class="sig sig-object mat">
<span class="sig-name descname"><span class="pre">caseformat</span></span></dt>
<dd><p>caseformat - Defines the <span class="raw-html">M<span style="font-size:smaller">ATPOWER</span></span> case file format.</p>
<div class="highlight-octave notranslate"><div class="highlight"><pre><span></span><span class="n">A</span> <span class="n">MATPOWER</span> <span class="k">case</span> <span class="n">file</span> <span class="n">is</span> <span class="n">an</span> <span class="n">M</span><span class="o">-</span><span class="n">file</span> <span class="nb">or</span> <span class="n">MAT</span><span class="o">-</span><span class="n">file</span> <span class="n">that</span> <span class="n">defines</span> <span class="nb">or</span> <span class="n">returns</span>
<span class="n">a</span> <span class="nb">struct</span> <span class="n">named</span> <span class="n">mpc</span><span class="p">,</span> <span class="n">referred</span> <span class="n">to</span> <span class="n">as</span> <span class="n">a</span> <span class="s">&quot;MATPOWER case struct&quot;</span><span class="p">.</span> <span class="n">The</span> <span class="n">fields</span>
<span class="n">of</span> <span class="n">this</span> <span class="nb">struct</span> <span class="n">are</span> <span class="n">baseMVA</span><span class="p">,</span> <span class="n">bus</span><span class="p">,</span> <span class="n">gen</span><span class="p">,</span> <span class="n">branch</span><span class="p">,</span> <span class="nb">and</span> <span class="p">(</span><span class="n">optional</span><span class="p">)</span> <span class="n">gencost</span><span class="p">.</span> <span class="n">With</span>
<span class="n">the</span> <span class="n">exception</span> <span class="n">of</span> <span class="n">baseMVA</span><span class="p">,</span> <span class="n">a</span> <span class="n">scalar</span><span class="p">,</span> <span class="n">each</span> <span class="n">data</span> <span class="n">variable</span> <span class="n">is</span> <span class="n">a</span> <span class="n">matrix</span><span class="p">,</span> <span class="n">where</span>
<span class="n">a</span> <span class="n">row</span> <span class="n">corresponds</span> <span class="n">to</span> <span class="n">a</span> <span class="nb">single</span> <span class="n">bus</span><span class="p">,</span> <span class="n">branch</span><span class="p">,</span> <span class="n">gen</span><span class="p">,</span> <span class="n">etc</span><span class="p">.</span> <span class="n">The</span> <span class="n">format</span> <span class="n">of</span> <span class="n">the</span>
<span class="n">data</span> <span class="n">is</span> <span class="n">similar</span> <span class="n">to</span> <span class="n">the</span> <span class="n">PTI</span> <span class="n">format</span> <span class="n">described</span> <span class="n">in</span>
    <span class="n">https</span><span class="p">:</span><span class="o">//</span><span class="n">labs</span><span class="p">.</span><span class="n">ece</span><span class="p">.</span><span class="n">uw</span><span class="p">.</span><span class="n">edu</span><span class="o">/</span><span class="n">pstca</span><span class="o">/</span><span class="n">formats</span><span class="o">/</span><span class="n">pti</span><span class="p">.</span><span class="n">txt</span>
<span class="n">except</span> <span class="n">where</span> <span class="n">noted</span><span class="p">.</span> <span class="n">An</span> <span class="n">item</span> <span class="n">marked</span> <span class="n">with</span> <span class="p">(</span><span class="o">+</span><span class="p">)</span> <span class="n">indicates</span> <span class="n">that</span> <span class="n">it</span> <span class="n">is</span> <span class="n">included</span>
<span class="n">in</span> <span class="n">this</span> <span class="n">data</span> <span class="n">but</span> <span class="n">is</span> <span class="nb">not</span> <span class="n">part</span> <span class="n">of</span> <span class="n">the</span> <span class="n">PTI</span> <span class="n">format</span><span class="p">.</span> <span class="n">An</span> <span class="n">item</span> <span class="n">marked</span> <span class="n">with</span> <span class="p">(</span><span class="o">-</span><span class="p">)</span> <span class="n">is</span>
<span class="n">one</span> <span class="n">that</span> <span class="n">is</span> <span class="n">in</span> <span class="n">the</span> <span class="n">PTI</span> <span class="n">format</span> <span class="n">but</span> <span class="n">is</span> <span class="nb">not</span> <span class="n">included</span> <span class="n">here</span><span class="p">.</span> <span class="n">Those</span> <span class="n">marked</span> <span class="n">with</span>
<span class="p">(</span><span class="mi">2</span><span class="p">)</span> <span class="n">were</span> <span class="n">added</span> <span class="k">for</span> <span class="nb">version</span> <span class="mi">2</span> <span class="n">of</span> <span class="n">the</span> <span class="k">case</span> <span class="n">file</span> <span class="n">format</span><span class="p">.</span> <span class="n">The</span> <span class="nb">columns</span> <span class="k">for</span>
<span class="n">each</span> <span class="n">data</span> <span class="n">matrix</span> <span class="n">are</span> <span class="n">given</span> <span class="n">below</span><span class="p">.</span>

<span class="n">MATPOWER</span> <span class="n">Case</span> <span class="n">Version</span> <span class="n">Information</span><span class="p">:</span>
<span class="n">There</span> <span class="n">are</span> <span class="n">two</span> <span class="n">versions</span> <span class="n">of</span> <span class="n">the</span> <span class="n">MATPOWER</span> <span class="k">case</span> <span class="n">file</span> <span class="n">format</span><span class="p">.</span> <span class="n">The</span> <span class="n">current</span>
<span class="nb">version</span> <span class="n">of</span> <span class="n">MATPOWER</span> <span class="n">uses</span> <span class="nb">version</span> <span class="mi">2</span> <span class="n">of</span> <span class="n">the</span> <span class="n">MATPOWER</span> <span class="k">case</span> <span class="n">format</span>
<span class="n">internally</span><span class="p">,</span> <span class="nb">and</span> <span class="n">includes</span> <span class="n">a</span> <span class="s">&#39;version&#39;</span> <span class="n">field</span> <span class="n">with</span> <span class="n">a</span> <span class="n">value</span> <span class="n">of</span> <span class="s">&#39;2&#39;</span> <span class="n">to</span> <span class="n">make</span>
<span class="n">the</span> <span class="nb">version</span> <span class="n">explicit</span><span class="p">.</span> <span class="n">Earlier</span> <span class="n">versions</span> <span class="n">of</span> <span class="n">MATPOWER</span> <span class="n">used</span> <span class="n">the</span> <span class="nb">version</span> <span class="mi">1</span>
<span class="k">case</span> <span class="n">format</span><span class="p">,</span> <span class="n">which</span> <span class="n">defined</span> <span class="n">the</span> <span class="n">data</span> <span class="n">matrices</span> <span class="n">as</span> <span class="n">individual</span> <span class="n">variables</span><span class="p">,</span>
<span class="n">as</span> <span class="n">opposed</span> <span class="n">to</span> <span class="n">fields</span> <span class="n">of</span> <span class="n">a</span> <span class="nb">struct</span><span class="p">.</span> <span class="n">Case</span> <span class="n">files</span> <span class="n">in</span> <span class="nb">version</span> <span class="mi">1</span> <span class="n">format</span> <span class="n">with</span>
<span class="n">OPF</span> <span class="n">data</span> <span class="n">also</span> <span class="n">included</span> <span class="n">an</span> <span class="p">(</span><span class="n">unused</span><span class="p">)</span> <span class="s">&#39;areas&#39;</span> <span class="n">variable</span><span class="p">.</span> <span class="n">While</span> <span class="n">the</span> <span class="nb">version</span> <span class="mi">1</span>
<span class="n">format</span> <span class="n">has</span> <span class="nb">now</span> <span class="n">been</span> <span class="n">deprecated</span><span class="p">,</span> <span class="n">it</span> <span class="n">is</span> <span class="n">still</span> <span class="n">be</span> <span class="n">handled</span> <span class="n">automatically</span> <span class="n">by</span>
<span class="n">LOADCASE</span> <span class="nb">and</span> <span class="n">SAVECASE</span> <span class="n">which</span> <span class="n">are</span> <span class="n">able</span> <span class="n">to</span> <span class="nb">load</span> <span class="nb">and</span> <span class="n">save</span> <span class="k">case</span> <span class="n">files</span> <span class="n">in</span> <span class="n">both</span>
<span class="nb">version</span> <span class="mi">1</span> <span class="nb">and</span> <span class="nb">version</span> <span class="mi">2</span> <span class="n">formats</span><span class="p">.</span>

<span class="n">See</span> <span class="n">IDX_BUS</span><span class="p">,</span> <span class="n">IDX_BRCH</span><span class="p">,</span> <span class="n">IDX_GEN</span><span class="p">,</span> <span class="n">IDX_AREA</span> <span class="nb">and</span> <span class="n">IDX_COST</span> <span class="n">regarding</span>
<span class="n">constants</span> <span class="n">which</span> <span class="n">can</span> <span class="n">be</span> <span class="n">used</span> <span class="n">as</span> <span class="n">named</span> <span class="n">column</span> <span class="n">indices</span> <span class="k">for</span> <span class="n">the</span> <span class="n">data</span> <span class="n">matrices</span><span class="p">.</span>
<span class="n">Also</span> <span class="n">described</span> <span class="n">in</span> <span class="n">the</span> <span class="n">first</span> <span class="n">three</span> <span class="n">are</span> <span class="n">additional</span> <span class="n">results</span> <span class="nb">columns</span> <span class="n">that</span>
<span class="n">are</span> <span class="n">added</span> <span class="n">to</span> <span class="n">the</span> <span class="n">bus</span><span class="p">,</span> <span class="n">branch</span> <span class="nb">and</span> <span class="n">gen</span> <span class="n">matrices</span> <span class="n">by</span> <span class="n">the</span> <span class="nb">power</span> <span class="n">flow</span> <span class="nb">and</span> <span class="n">OPF</span>
<span class="n">solvers</span><span class="p">.</span>

<span class="n">The</span> <span class="k">case</span> <span class="nb">struct</span> <span class="n">also</span> <span class="n">allows</span> <span class="k">for</span> <span class="n">additional</span> <span class="n">fields</span> <span class="n">to</span> <span class="n">be</span> <span class="n">included</span><span class="p">.</span>
<span class="n">The</span> <span class="n">OPF</span> <span class="n">is</span> <span class="n">designed</span> <span class="n">to</span> <span class="n">recognize</span> <span class="n">fields</span> <span class="n">named</span> <span class="n">A</span><span class="p">,</span> <span class="n">l</span><span class="p">,</span> <span class="n">u</span><span class="p">,</span> <span class="n">H</span><span class="p">,</span> <span class="n">Cw</span><span class="p">,</span> <span class="n">N</span><span class="p">,</span>
<span class="n">fparm</span><span class="p">,</span> <span class="n">z0</span><span class="p">,</span> <span class="n">zl</span> <span class="nb">and</span> <span class="n">zu</span> <span class="n">as</span> <span class="n">parameters</span> <span class="n">used</span> <span class="n">to</span> <span class="n">directly</span> <span class="n">extend</span> <span class="n">the</span> <span class="n">OPF</span>
<span class="n">formulation</span> <span class="p">(</span><span class="n">see</span> <span class="n">OPF</span> <span class="k">for</span> <span class="n">details</span><span class="p">).</span> <span class="n">Additional</span> <span class="n">standard</span> <span class="n">optional</span> <span class="n">fields</span>
<span class="n">include</span> <span class="n">bus_name</span><span class="p">,</span> <span class="n">gentype</span> <span class="nb">and</span> <span class="n">genfuel</span><span class="p">.</span> <span class="n">Other</span> <span class="n">user</span><span class="o">-</span><span class="n">defined</span> <span class="n">fields</span> <span class="n">may</span> <span class="n">also</span>
<span class="n">be</span> <span class="n">included</span> <span class="nb">and</span> <span class="n">will</span> <span class="n">be</span> <span class="n">automatically</span> <span class="n">loaded</span> <span class="n">by</span> <span class="n">the</span> <span class="n">LOADCASE</span> <span class="k">function</span>
<span class="nb">and</span><span class="p">,</span> <span class="n">given</span> <span class="n">an</span> <span class="n">appropriate</span> <span class="s">&#39;savecase&#39;</span> <span class="n">callback</span> <span class="k">function</span> <span class="p">(</span><span class="n">see</span>
<span class="n">ADD_USERFCN</span><span class="p">),</span> <span class="n">saved</span> <span class="n">by</span> <span class="n">the</span> <span class="n">SAVECASE</span> <span class="k">function</span><span class="p">.</span>

<span class="n">Bus</span> <span class="n">Data</span> <span class="n">Format</span>
    <span class="mi">1</span>   <span class="n">bus</span> <span class="n">number</span> <span class="p">(</span><span class="n">positive</span> <span class="n">integer</span><span class="p">)</span>
    <span class="mi">2</span>   <span class="n">bus</span> <span class="nb">type</span>
            <span class="n">PQ</span> <span class="n">bus</span>          <span class="p">=</span> <span class="mi">1</span>
            <span class="n">PV</span> <span class="n">bus</span>          <span class="p">=</span> <span class="mi">2</span>
            <span class="n">reference</span> <span class="n">bus</span>   <span class="p">=</span> <span class="mi">3</span>
            <span class="n">isolated</span> <span class="n">bus</span>    <span class="p">=</span> <span class="mi">4</span>
    <span class="mi">3</span>   <span class="n">Pd</span><span class="p">,</span> <span class="nb">real</span> <span class="nb">power</span> <span class="n">demand</span> <span class="p">(</span><span class="n">MW</span><span class="p">)</span>
    <span class="mi">4</span>   <span class="n">Qd</span><span class="p">,</span> <span class="n">reactive</span> <span class="nb">power</span> <span class="n">demand</span> <span class="p">(</span><span class="n">MVAr</span><span class="p">)</span>
    <span class="mi">5</span>   <span class="n">Gs</span><span class="p">,</span> <span class="n">shunt</span> <span class="n">conductance</span> <span class="p">(</span><span class="n">MW</span> <span class="n">demanded</span> <span class="n">at</span> <span class="n">V</span> <span class="p">=</span> <span class="mf">1.0</span> <span class="n">p</span><span class="p">.</span><span class="n">u</span><span class="p">.)</span>
    <span class="mi">6</span>   <span class="n">Bs</span><span class="p">,</span> <span class="n">shunt</span> <span class="n">susceptance</span> <span class="p">(</span><span class="n">MVAr</span> <span class="n">injected</span> <span class="n">at</span> <span class="n">V</span> <span class="p">=</span> <span class="mf">1.0</span> <span class="n">p</span><span class="p">.</span><span class="n">u</span><span class="p">.)</span>
    <span class="mi">7</span>   <span class="nb">area</span> <span class="n">number</span><span class="p">,</span> <span class="p">(</span><span class="n">positive</span> <span class="n">integer</span><span class="p">)</span>
    <span class="mi">8</span>   <span class="n">Vm</span><span class="p">,</span> <span class="n">voltage</span> <span class="n">magnitude</span> <span class="p">(</span><span class="n">p</span><span class="p">.</span><span class="n">u</span><span class="p">.)</span>
    <span class="mi">9</span>   <span class="n">Va</span><span class="p">,</span> <span class="n">voltage</span> <span class="nb">angle</span> <span class="p">(</span><span class="n">degrees</span><span class="p">)</span>
<span class="p">(</span><span class="o">-</span><span class="p">)</span>     <span class="p">(</span><span class="n">bus</span> <span class="n">name</span><span class="p">)</span>
    <span class="mi">10</span>  <span class="n">baseKV</span><span class="p">,</span> <span class="n">base</span> <span class="n">voltage</span> <span class="p">(</span><span class="n">kV</span><span class="p">)</span>
    <span class="mi">11</span>  <span class="n">zone</span><span class="p">,</span> <span class="n">loss</span> <span class="n">zone</span> <span class="p">(</span><span class="n">positive</span> <span class="n">integer</span><span class="p">)</span>
<span class="p">(</span><span class="o">+</span><span class="p">)</span> <span class="mi">12</span>  <span class="n">maxVm</span><span class="p">,</span> <span class="n">maximum</span> <span class="n">voltage</span> <span class="n">magnitude</span> <span class="p">(</span><span class="n">p</span><span class="p">.</span><span class="n">u</span><span class="p">.)</span>
<span class="p">(</span><span class="o">+</span><span class="p">)</span> <span class="mi">13</span>  <span class="n">minVm</span><span class="p">,</span> <span class="n">minimum</span> <span class="n">voltage</span> <span class="n">magnitude</span> <span class="p">(</span><span class="n">p</span><span class="p">.</span><span class="n">u</span><span class="p">.)</span>

<span class="n">Generator</span> <span class="n">Data</span> <span class="n">Format</span>
    <span class="mi">1</span>   <span class="n">bus</span> <span class="n">number</span>
<span class="p">(</span><span class="o">-</span><span class="p">)</span>     <span class="p">(</span><span class="n">machine</span> <span class="n">identifier</span><span class="p">,</span> <span class="mi">0</span><span class="o">-</span><span class="mi">9</span><span class="p">,</span> <span class="n">A</span><span class="o">-</span><span class="n">Z</span><span class="p">)</span>
    <span class="mi">2</span>   <span class="n">Pg</span><span class="p">,</span> <span class="nb">real</span> <span class="nb">power</span> <span class="n">output</span> <span class="p">(</span><span class="n">MW</span><span class="p">)</span>
    <span class="mi">3</span>   <span class="n">Qg</span><span class="p">,</span> <span class="n">reactive</span> <span class="nb">power</span> <span class="n">output</span> <span class="p">(</span><span class="n">MVAr</span><span class="p">)</span>
    <span class="mi">4</span>   <span class="n">Qmax</span><span class="p">,</span> <span class="n">maximum</span> <span class="n">reactive</span> <span class="nb">power</span> <span class="n">output</span> <span class="p">(</span><span class="n">MVAr</span><span class="p">)</span>
    <span class="mi">5</span>   <span class="n">Qmin</span><span class="p">,</span> <span class="n">minimum</span> <span class="n">reactive</span> <span class="nb">power</span> <span class="n">output</span> <span class="p">(</span><span class="n">MVAr</span><span class="p">)</span>
    <span class="mi">6</span>   <span class="n">Vg</span><span class="p">,</span> <span class="n">voltage</span> <span class="n">magnitude</span> <span class="n">setpoint</span> <span class="p">(</span><span class="n">p</span><span class="p">.</span><span class="n">u</span><span class="p">.)</span>
<span class="p">(</span><span class="o">-</span><span class="p">)</span>     <span class="p">(</span><span class="n">remote</span> <span class="n">controlled</span> <span class="n">bus</span> <span class="nb">index</span><span class="p">)</span>
    <span class="mi">7</span>   <span class="n">mBase</span><span class="p">,</span> <span class="n">total</span> <span class="n">MVA</span> <span class="n">base</span> <span class="n">of</span> <span class="n">this</span> <span class="n">machine</span><span class="p">,</span> <span class="n">defaults</span> <span class="n">to</span> <span class="n">baseMVA</span>
<span class="p">(</span><span class="o">-</span><span class="p">)</span>     <span class="p">(</span><span class="n">machine</span> <span class="n">impedance</span><span class="p">,</span> <span class="n">p</span><span class="p">.</span><span class="n">u</span><span class="p">.</span> <span class="n">on</span> <span class="n">mBase</span><span class="p">)</span>
<span class="p">(</span><span class="o">-</span><span class="p">)</span>     <span class="p">(</span><span class="n">step</span> <span class="n">up</span> <span class="n">transformer</span> <span class="n">impedance</span><span class="p">,</span> <span class="n">p</span><span class="p">.</span><span class="n">u</span><span class="p">.</span> <span class="n">on</span> <span class="n">mBase</span><span class="p">)</span>
<span class="p">(</span><span class="o">-</span><span class="p">)</span>     <span class="p">(</span><span class="n">step</span> <span class="n">up</span> <span class="n">transformer</span> <span class="n">off</span> <span class="n">nominal</span> <span class="n">turns</span> <span class="n">ratio</span><span class="p">)</span>
    <span class="mi">8</span>   <span class="n">status</span><span class="p">,</span>  <span class="o">&gt;</span>  <span class="mi">0</span> <span class="o">-</span> <span class="n">machine</span> <span class="n">in</span> <span class="n">service</span>
                 <span class="o">&lt;</span><span class="p">=</span> <span class="mi">0</span> <span class="o">-</span> <span class="n">machine</span> <span class="n">out</span> <span class="n">of</span> <span class="n">service</span>
<span class="p">(</span><span class="o">-</span><span class="p">)</span>     <span class="p">(</span><span class="c">% of total VAr&#39;s to come from this gen in order to hold V at</span>
            <span class="n">remote</span> <span class="n">bus</span> <span class="n">controlled</span> <span class="n">by</span> <span class="n">several</span> <span class="n">generators</span><span class="p">)</span>
    <span class="mi">9</span>   <span class="n">Pmax</span><span class="p">,</span> <span class="n">maximum</span> <span class="nb">real</span> <span class="nb">power</span> <span class="n">output</span> <span class="p">(</span><span class="n">MW</span><span class="p">)</span>
    <span class="mi">10</span>  <span class="n">Pmin</span><span class="p">,</span> <span class="n">minimum</span> <span class="nb">real</span> <span class="nb">power</span> <span class="n">output</span> <span class="p">(</span><span class="n">MW</span><span class="p">)</span>
<span class="p">(</span><span class="mi">2</span><span class="p">)</span> <span class="mi">11</span>  <span class="n">Pc1</span><span class="p">,</span> <span class="nb">lower</span> <span class="nb">real</span> <span class="nb">power</span> <span class="n">output</span> <span class="n">of</span> <span class="n">PQ</span> <span class="n">capability</span> <span class="n">curve</span> <span class="p">(</span><span class="n">MW</span><span class="p">)</span>
<span class="p">(</span><span class="mi">2</span><span class="p">)</span> <span class="mi">12</span>  <span class="n">Pc2</span><span class="p">,</span> <span class="nb">upper</span> <span class="nb">real</span> <span class="nb">power</span> <span class="n">output</span> <span class="n">of</span> <span class="n">PQ</span> <span class="n">capability</span> <span class="n">curve</span> <span class="p">(</span><span class="n">MW</span><span class="p">)</span>
<span class="p">(</span><span class="mi">2</span><span class="p">)</span> <span class="mi">13</span>  <span class="n">Qc1min</span><span class="p">,</span> <span class="n">minimum</span> <span class="n">reactive</span> <span class="nb">power</span> <span class="n">output</span> <span class="n">at</span> <span class="n">Pc1</span> <span class="p">(</span><span class="n">MVAr</span><span class="p">)</span>
<span class="p">(</span><span class="mi">2</span><span class="p">)</span> <span class="mi">14</span>  <span class="n">Qc1max</span><span class="p">,</span> <span class="n">maximum</span> <span class="n">reactive</span> <span class="nb">power</span> <span class="n">output</span> <span class="n">at</span> <span class="n">Pc1</span> <span class="p">(</span><span class="n">MVAr</span><span class="p">)</span>
<span class="p">(</span><span class="mi">2</span><span class="p">)</span> <span class="mi">15</span>  <span class="n">Qc2min</span><span class="p">,</span> <span class="n">minimum</span> <span class="n">reactive</span> <span class="nb">power</span> <span class="n">output</span> <span class="n">at</span> <span class="n">Pc2</span> <span class="p">(</span><span class="n">MVAr</span><span class="p">)</span>
<span class="p">(</span><span class="mi">2</span><span class="p">)</span> <span class="mi">16</span>  <span class="n">Qc2max</span><span class="p">,</span> <span class="n">maximum</span> <span class="n">reactive</span> <span class="nb">power</span> <span class="n">output</span> <span class="n">at</span> <span class="n">Pc2</span> <span class="p">(</span><span class="n">MVAr</span><span class="p">)</span>
<span class="p">(</span><span class="mi">2</span><span class="p">)</span> <span class="mi">17</span>  <span class="n">ramp</span> <span class="n">rate</span> <span class="k">for</span> <span class="nb">load</span> <span class="n">following</span><span class="o">/</span><span class="n">AGC</span> <span class="p">(</span><span class="n">MW</span><span class="o">/</span><span class="nb">min</span><span class="p">)</span>
<span class="p">(</span><span class="mi">2</span><span class="p">)</span> <span class="mi">18</span>  <span class="n">ramp</span> <span class="n">rate</span> <span class="k">for</span> <span class="mi">10</span> <span class="n">minute</span> <span class="n">reserves</span> <span class="p">(</span><span class="n">MW</span><span class="p">)</span>
<span class="p">(</span><span class="mi">2</span><span class="p">)</span> <span class="mi">19</span>  <span class="n">ramp</span> <span class="n">rate</span> <span class="k">for</span> <span class="mi">30</span> <span class="n">minute</span> <span class="n">reserves</span> <span class="p">(</span><span class="n">MW</span><span class="p">)</span>
<span class="p">(</span><span class="mi">2</span><span class="p">)</span> <span class="mi">20</span>  <span class="n">ramp</span> <span class="n">rate</span> <span class="k">for</span> <span class="n">reactive</span> <span class="nb">power</span> <span class="p">(</span><span class="mi">2</span> <span class="nb">sec</span> <span class="n">timescale</span><span class="p">)</span> <span class="p">(</span><span class="n">MVAr</span><span class="o">/</span><span class="nb">min</span><span class="p">)</span>
<span class="p">(</span><span class="mi">2</span><span class="p">)</span> <span class="mi">21</span>  <span class="n">APF</span><span class="p">,</span> <span class="nb">area</span> <span class="n">participation</span> <span class="nb">factor</span>

<span class="n">Branch</span> <span class="n">Data</span> <span class="n">Format</span>
    <span class="mi">1</span>   <span class="n">f</span><span class="p">,</span> <span class="n">from</span> <span class="n">bus</span> <span class="n">number</span>
    <span class="mi">2</span>   <span class="n">t</span><span class="p">,</span> <span class="n">to</span> <span class="n">bus</span> <span class="n">number</span>
<span class="p">(</span><span class="o">-</span><span class="p">)</span>     <span class="p">(</span><span class="n">circuit</span> <span class="n">identifier</span><span class="p">)</span>
    <span class="mi">3</span>   <span class="n">r</span><span class="p">,</span> <span class="n">resistance</span> <span class="p">(</span><span class="n">p</span><span class="p">.</span><span class="n">u</span><span class="p">.)</span>
    <span class="mi">4</span>   <span class="n">x</span><span class="p">,</span> <span class="n">reactance</span> <span class="p">(</span><span class="n">p</span><span class="p">.</span><span class="n">u</span><span class="p">.)</span>
    <span class="mi">5</span>   <span class="n">b</span><span class="p">,</span> <span class="n">total</span> <span class="nb">line</span> <span class="n">charging</span> <span class="n">susceptance</span> <span class="p">(</span><span class="n">p</span><span class="p">.</span><span class="n">u</span><span class="p">.)</span>
    <span class="mi">6</span>   <span class="n">rateA</span><span class="p">,</span> <span class="n">MVA</span> <span class="n">rating</span> <span class="n">A</span> <span class="p">(</span><span class="n">long</span> <span class="n">term</span> <span class="n">rating</span><span class="p">),</span> <span class="k">set</span> <span class="n">to</span> <span class="mi">0</span> <span class="k">for</span> <span class="n">unlimited</span>
    <span class="mi">7</span>   <span class="n">rateB</span><span class="p">,</span> <span class="n">MVA</span> <span class="n">rating</span> <span class="n">B</span> <span class="p">(</span><span class="n">short</span> <span class="n">term</span> <span class="n">rating</span><span class="p">),</span> <span class="k">set</span> <span class="n">to</span> <span class="mi">0</span> <span class="k">for</span> <span class="n">unlimited</span>
    <span class="mi">8</span>   <span class="n">rateC</span><span class="p">,</span> <span class="n">MVA</span> <span class="n">rating</span> <span class="n">C</span> <span class="p">(</span><span class="n">emergency</span> <span class="n">rating</span><span class="p">),</span> <span class="k">set</span> <span class="n">to</span> <span class="mi">0</span> <span class="k">for</span> <span class="n">unlimited</span>
    <span class="mi">9</span>   <span class="n">tap</span><span class="p">,</span> <span class="n">transformer</span> <span class="n">off</span> <span class="n">nominal</span> <span class="n">turns</span> <span class="n">ratio</span><span class="p">,</span> <span class="k">if</span> <span class="n">non</span><span class="o">-</span><span class="n">zero</span>
        <span class="p">(</span><span class="n">taps</span> <span class="n">at</span> <span class="s">&quot;from&quot;</span> <span class="n">bus</span><span class="p">,</span> <span class="n">impedance</span> <span class="n">at</span> <span class="s">&quot;to&quot;</span> <span class="n">bus</span><span class="p">,</span> <span class="n">i</span><span class="p">.</span><span class="nb">e</span><span class="p">.</span> <span class="k">if</span> <span class="n">r</span> <span class="p">=</span> <span class="n">x</span> <span class="p">=</span> <span class="n">b</span> <span class="p">=</span> <span class="mi">0</span><span class="p">,</span>
         <span class="n">then</span> <span class="n">tap</span> <span class="p">=</span> <span class="n">Vf</span> <span class="o">/</span> <span class="n">Vt</span><span class="p">;</span> <span class="n">tap</span> <span class="p">=</span> <span class="mi">0</span> <span class="n">used</span> <span class="n">to</span> <span class="n">indicate</span> <span class="n">transmission</span>
        <span class="nb">line</span> <span class="n">rather</span> <span class="n">than</span> <span class="n">transformer</span><span class="p">,</span> <span class="n">i</span><span class="p">.</span><span class="nb">e</span><span class="p">.</span> <span class="n">mathematically</span> <span class="n">equivalent</span> <span class="n">to</span>
        <span class="n">transformer</span> <span class="n">with</span> <span class="n">tap</span> <span class="p">=</span> <span class="mi">1</span><span class="p">)</span>
    <span class="mi">10</span>  <span class="nb">shift</span><span class="p">,</span> <span class="n">transformer</span> <span class="n">phase</span> <span class="nb">shift</span> <span class="nb">angle</span> <span class="p">(</span><span class="n">degrees</span><span class="p">),</span> <span class="n">positive</span> <span class="p">=</span><span class="o">&gt;</span> <span class="n">delay</span>
<span class="p">(</span><span class="o">-</span><span class="p">)</span>     <span class="p">(</span><span class="n">Gf</span><span class="p">,</span> <span class="n">shunt</span> <span class="n">conductance</span> <span class="n">at</span> <span class="n">from</span> <span class="n">bus</span> <span class="n">p</span><span class="p">.</span><span class="n">u</span><span class="p">.)</span>
<span class="p">(</span><span class="o">-</span><span class="p">)</span>     <span class="p">(</span><span class="n">Bf</span><span class="p">,</span> <span class="n">shunt</span> <span class="n">susceptance</span> <span class="n">at</span> <span class="n">from</span> <span class="n">bus</span> <span class="n">p</span><span class="p">.</span><span class="n">u</span><span class="p">.)</span>
<span class="p">(</span><span class="o">-</span><span class="p">)</span>     <span class="p">(</span><span class="n">Gt</span><span class="p">,</span> <span class="n">shunt</span> <span class="n">conductance</span> <span class="n">at</span> <span class="n">to</span> <span class="n">bus</span> <span class="n">p</span><span class="p">.</span><span class="n">u</span><span class="p">.)</span>
<span class="p">(</span><span class="o">-</span><span class="p">)</span>     <span class="p">(</span><span class="n">Bt</span><span class="p">,</span> <span class="n">shunt</span> <span class="n">susceptance</span> <span class="n">at</span> <span class="n">to</span> <span class="n">bus</span> <span class="n">p</span><span class="p">.</span><span class="n">u</span><span class="p">.)</span>
    <span class="mi">11</span>  <span class="n">initial</span> <span class="n">branch</span> <span class="n">status</span><span class="p">,</span> <span class="mi">1</span> <span class="o">-</span> <span class="n">in</span> <span class="n">service</span><span class="p">,</span> <span class="mi">0</span> <span class="o">-</span> <span class="n">out</span> <span class="n">of</span> <span class="n">service</span>
<span class="p">(</span><span class="mi">2</span><span class="p">)</span> <span class="mi">12</span>  <span class="n">minimum</span> <span class="nb">angle</span> <span class="n">difference</span><span class="p">,</span> <span class="nb">angle</span><span class="p">(</span><span class="n">Vf</span><span class="p">)</span> <span class="o">-</span> <span class="nb">angle</span><span class="p">(</span><span class="n">Vt</span><span class="p">)</span> <span class="p">(</span><span class="n">degrees</span><span class="p">)</span>
<span class="p">(</span><span class="mi">2</span><span class="p">)</span> <span class="mi">13</span>  <span class="n">maximum</span> <span class="nb">angle</span> <span class="n">difference</span><span class="p">,</span> <span class="nb">angle</span><span class="p">(</span><span class="n">Vf</span><span class="p">)</span> <span class="o">-</span> <span class="nb">angle</span><span class="p">(</span><span class="n">Vt</span><span class="p">)</span> <span class="p">(</span><span class="n">degrees</span><span class="p">)</span>
        <span class="p">(</span><span class="n">The</span> <span class="n">voltage</span> <span class="nb">angle</span> <span class="n">difference</span> <span class="n">is</span> <span class="n">taken</span> <span class="n">to</span> <span class="n">be</span> <span class="n">unbounded</span> <span class="n">below</span>
         <span class="k">if</span> <span class="n">ANGMIN</span> <span class="o">&lt;</span> <span class="o">-</span><span class="mi">360</span> <span class="nb">and</span> <span class="n">unbounded</span> <span class="n">above</span> <span class="k">if</span> <span class="n">ANGMAX</span> <span class="o">&gt;</span> <span class="mf">360.</span>
         <span class="n">If</span> <span class="n">both</span> <span class="n">parameters</span> <span class="n">are</span> <span class="n">zero</span><span class="p">,</span> <span class="n">it</span> <span class="n">is</span> <span class="n">unconstrained</span><span class="p">.)</span>

<span class="p">(</span><span class="o">+</span><span class="p">)</span> <span class="n">Generator</span> <span class="n">Cost</span> <span class="n">Data</span> <span class="n">Format</span>
    <span class="n">NOTE</span><span class="p">:</span> <span class="n">If</span> <span class="n">gen</span> <span class="n">has</span> <span class="n">ng</span> <span class="nb">rows</span><span class="p">,</span> <span class="n">then</span> <span class="n">the</span> <span class="n">first</span> <span class="n">ng</span> <span class="nb">rows</span> <span class="n">of</span> <span class="n">gencost</span> <span class="n">contain</span>
    <span class="n">the</span> <span class="n">cost</span> <span class="k">for</span> <span class="n">active</span> <span class="nb">power</span> <span class="n">produced</span> <span class="n">by</span> <span class="n">the</span> <span class="n">corresponding</span> <span class="n">generators</span><span class="p">.</span>
    <span class="n">If</span> <span class="n">gencost</span> <span class="n">has</span> <span class="mi">2</span><span class="o">*</span><span class="n">ng</span> <span class="nb">rows</span> <span class="n">then</span> <span class="nb">rows</span> <span class="n">ng</span><span class="o">+</span><span class="mi">1</span> <span class="n">to</span> <span class="mi">2</span><span class="o">*</span><span class="n">ng</span> <span class="n">contain</span> <span class="n">the</span> <span class="n">reactive</span>
    <span class="nb">power</span> <span class="n">costs</span> <span class="n">in</span> <span class="n">the</span> <span class="n">same</span> <span class="n">format</span><span class="p">.</span>
    <span class="mi">1</span>   <span class="n">model</span><span class="p">,</span> <span class="mi">1</span> <span class="o">-</span> <span class="n">piecewise</span> <span class="n">linear</span><span class="p">,</span> <span class="mi">2</span> <span class="o">-</span> <span class="n">polynomial</span>
    <span class="mi">2</span>   <span class="n">startup</span><span class="p">,</span> <span class="n">startup</span> <span class="n">cost</span> <span class="n">in</span> <span class="n">US</span> <span class="n">dollars</span>
    <span class="mi">3</span>   <span class="n">shutdown</span><span class="p">,</span> <span class="n">shutdown</span> <span class="n">cost</span> <span class="n">in</span> <span class="n">US</span> <span class="n">dollars</span>
    <span class="mi">4</span>   <span class="n">N</span> <span class="p">(=</span> <span class="n">n</span><span class="o">+</span><span class="mi">1</span><span class="p">),</span> <span class="n">number</span> <span class="n">of</span> <span class="n">data</span> <span class="n">points</span> <span class="n">to</span> <span class="n">follow</span> <span class="n">defining</span> <span class="n">an</span> <span class="n">n</span><span class="o">-</span><span class="n">segment</span>
        <span class="n">piecewise</span> <span class="n">linear</span> <span class="n">cost</span> <span class="k">function</span><span class="p">,</span> <span class="nb">or</span> <span class="n">of</span> <span class="n">cost</span> <span class="n">coefficients</span> <span class="n">defining</span>
        <span class="n">an</span> <span class="n">n</span><span class="o">-</span><span class="n">th</span> <span class="n">order</span> <span class="n">polynomial</span> <span class="n">cost</span> <span class="k">function</span>
    <span class="mi">5</span> <span class="nb">and</span> <span class="n">following</span><span class="p">,</span> <span class="n">parameters</span> <span class="n">defining</span> <span class="n">total</span> <span class="n">cost</span> <span class="k">function</span> <span class="n">f</span><span class="p">(</span><span class="n">p</span><span class="p">),</span>
        <span class="n">units</span> <span class="n">of</span> <span class="n">f</span> <span class="nb">and</span> <span class="n">p</span> <span class="n">are</span> $<span class="o">/</span><span class="n">hr</span> <span class="nb">and</span> <span class="n">MW</span> <span class="p">(</span><span class="nb">or</span> <span class="n">MVAr</span><span class="p">),</span> <span class="n">respectively</span><span class="p">.</span>
        <span class="p">(</span><span class="n">MODEL</span> <span class="p">=</span> <span class="mi">1</span><span class="p">)</span> <span class="p">:</span> <span class="n">p1</span><span class="p">,</span> <span class="n">f1</span><span class="p">,</span> <span class="n">p2</span><span class="p">,</span> <span class="n">f2</span><span class="p">,</span> <span class="p">...,</span> <span class="n">pN</span><span class="p">,</span> <span class="n">fN</span>
            <span class="n">where</span> <span class="n">p1</span> <span class="o">&lt;</span> <span class="n">p2</span> <span class="o">&lt;</span> <span class="p">...</span> <span class="o">&lt;</span> <span class="n">pN</span> <span class="nb">and</span> <span class="n">the</span> <span class="n">cost</span> <span class="n">f</span><span class="p">(</span><span class="n">p</span><span class="p">)</span> <span class="n">is</span> <span class="n">defined</span> <span class="n">by</span>
            <span class="n">the</span> <span class="n">coordinates</span> <span class="p">(</span><span class="n">p1</span><span class="p">,</span><span class="n">f1</span><span class="p">),</span> <span class="p">(</span><span class="n">p2</span><span class="p">,</span><span class="n">f2</span><span class="p">),</span> <span class="p">...,</span> <span class="p">(</span><span class="n">pN</span><span class="p">,</span><span class="n">fN</span><span class="p">)</span> <span class="n">of</span> <span class="n">the</span>
            <span class="k">end</span><span class="o">/</span><span class="k">break</span><span class="o">-</span><span class="n">points</span> <span class="n">of</span> <span class="n">the</span> <span class="n">piecewise</span> <span class="n">linear</span> <span class="n">cost</span> <span class="k">function</span>
        <span class="p">(</span><span class="n">MODEL</span> <span class="p">=</span> <span class="mi">2</span><span class="p">)</span> <span class="p">:</span> <span class="n">cn</span><span class="p">,</span> <span class="p">...,</span> <span class="n">c1</span><span class="p">,</span> <span class="n">c0</span>
            <span class="n">N</span> <span class="n">coefficients</span> <span class="n">of</span> <span class="n">an</span> <span class="n">n</span><span class="o">-</span><span class="n">th</span> <span class="n">order</span> <span class="n">polynomial</span> <span class="n">cost</span> <span class="k">function</span><span class="p">,</span>
            <span class="n">starting</span> <span class="n">with</span> <span class="n">highest</span> <span class="n">order</span><span class="p">,</span> <span class="n">where</span> <span class="n">cost</span> <span class="n">is</span>
            <span class="n">f</span><span class="p">(</span><span class="n">p</span><span class="p">)</span> <span class="p">=</span> <span class="n">cn</span><span class="o">*</span><span class="n">p</span>^<span class="n">n</span> <span class="o">+</span> <span class="p">...</span> <span class="o">+</span> <span class="n">c1</span><span class="o">*</span><span class="n">p</span> <span class="o">+</span> <span class="n">c0</span>

<span class="p">(</span><span class="o">+</span><span class="p">)</span> <span class="n">Area</span> <span class="n">Data</span> <span class="n">Format</span> <span class="p">(</span><span class="n">deprecated</span><span class="p">)</span>
  <span class="p">(</span><span class="n">this</span> <span class="n">data</span> <span class="n">is</span> <span class="nb">not</span> <span class="n">used</span> <span class="n">by</span> <span class="n">MATPOWER</span> <span class="nb">and</span> <span class="n">is</span> <span class="n">no</span> <span class="n">longer</span> <span class="n">necessary</span> <span class="k">for</span>
   <span class="nb">version</span> <span class="mi">2</span> <span class="k">case</span> <span class="n">files</span> <span class="n">with</span> <span class="n">OPF</span> <span class="n">data</span><span class="p">).</span>
    <span class="mi">1</span>   <span class="n">i</span><span class="p">,</span> <span class="nb">area</span> <span class="n">number</span>
    <span class="mi">2</span>   <span class="n">price_ref_bus</span><span class="p">,</span> <span class="n">reference</span> <span class="n">bus</span> <span class="k">for</span> <span class="n">that</span> <span class="nb">area</span>
</pre></div>
</div>
<p>See also <code class="xref mat mat-func docutils literal notranslate"><span class="pre">loadcase()</span></code>, <code class="xref mat mat-func docutils literal notranslate"><span class="pre">savecase()</span></code>, <a class="reference internal" href="idx_bus.html#idx_bus" title="idx_bus"><code class="xref mat mat-func docutils literal notranslate"><span class="pre">idx_bus()</span></code></a>, <a class="reference internal" href="idx_brch.html#idx_brch" title="idx_brch"><code class="xref mat mat-func docutils literal notranslate"><span class="pre">idx_brch()</span></code></a>, <a class="reference internal" href="idx_gen.html#idx_gen" title="idx_gen"><code class="xref mat mat-func docutils literal notranslate"><span class="pre">idx_gen()</span></code></a>, <code class="docutils literal notranslate"><span class="pre">idx_area</span></code>
<a class="reference internal" href="idx_cost.html#idx_cost" title="idx_cost"><code class="xref mat mat-func docutils literal notranslate"><span class="pre">idx_cost()</span></code></a>.</p>
</dd></dl>

</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="Footer">
        <a href="runopf_w_res.html" class="btn btn-neutral float-left" title="runopf_w_res" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
        <a href="cdf2mpc.html" class="btn btn-neutral float-right" title="cdf2mpc" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right" aria-hidden="true"></span></a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 1996-2025, Power Systems Engineering Research Center (PSERC).</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>